DOVE_220kV_SinTransposicion_Prueba
=====================================================
  PSCAD LINE CONSTANTS PROGRAM OUTPUT FILE (*.out)

  NOTE: This file is auto-generated.  Any manual
        changes will be lost once the Line Constants
        Program is re-run.
 =====================================================

  Display Format: M,N denotes a complex number M + jN



 -----------------------------------------------------
  LOAD FLOW RXB FORMATTED DATA @       60.000 Hz:
 -----------------------------------------------------

  NOTE: Additional Options Component can be used to display in pu values
      
   Positive Sequence 
   ................. 

   Resistance      Rsq   [Ohms]:        2.62542031    
   Reactance       Xsq   [Ohms]:        25.4854709    
   Susceptance     Bsq      [S]:       0.646119298E-03
   Surge Impedance Zcsq  [Ohms]:        198.604907    
      
   Zero Sequence 
   ............. 

   Resistance      Rsq   [Ohms]:        19.9967488    
   Reactance       Xsq   [Ohms]:        142.431980    
   Susceptance     Bsq      [S]:       0.271910686E-03
   Surge Impedance Zcsq  [Ohms]:        723.753403    
      
 
 
 -----------------------------------------------------
  PHASE DOMAIN DATA @       60.000 Hz:
 -----------------------------------------------------

 SERIES IMPEDANCE MATRIX (Z) [ohms/m]: 
    0.840058176E-04,0.644843994E-03   0.577494713E-04,0.380830084E-03   0.579819068E-04,0.394317504E-03
    0.577494713E-04,0.380830084E-03   0.840058176E-04,0.644843994E-03   0.579819068E-04,0.394317504E-03
    0.579819068E-04,0.394317504E-03   0.579819068E-04,0.394317504E-03   0.844642590E-04,0.644341231E-03

 SHUNT ADMITTANCE MATRIX (Y) [mhos/m]: 
    0.100000000E-10,0.506116944E-08   0.000000000E+00,-.115463303E-08   0.000000000E+00,-.129372654E-08
    0.000000000E+00,-.115463303E-08   0.100000000E-10,0.506116944E-08   0.000000000E+00,-.129372654E-08
    0.000000000E+00,-.129372654E-08   0.000000000E+00,-.129372654E-08   0.100000000E-10,0.551915393E-08

 -----------------------------------------------------
  MODAL DOMAIN DATA @       60.000 Hz:
 -----------------------------------------------------

 YZ EIGENVECTOR (MODAL TRANSFORMATION) MATRIX (TI): 
    0.527543250E+00,-.509844539E-02   0.707106781E+00,0.000000000E+00   -.421819680E+00,-.162449890E-02
    0.527543250E+00,-.509844539E-02   -.707106781E+00,0.751343432E-13   -.421819680E+00,-.162449890E-02
    0.665841009E+00,0.000000000E+00   -.678489223E-14,-.714921566E-13   0.802577745E+00,0.000000000E+00

 YZ EIGENVALUE VECTOR: 
    0.245231813E+01,-.353071599E+00   0.103760891E+01,-.104876934E+00   0.103857536E+01,-.112735992E+00

 MODAL IMPEDANCE MATRIX [ohms/m]: 
    0.214197046E-03,0.140822504E-02   -.125868931E-18,-.119527837E-17   0.000000000E+00,0.813151629E-18
    -.108700811E-18,-.129259460E-17   0.262563463E-04,0.264013910E-03   0.107443340E-16,-.111913773E-17
    0.000000000E+00,0.758941521E-18   0.107491226E-16,-.111197342E-17   0.255784360E-04,0.246147231E-03

 MODAL ADMITTANCE MATRIX [mhos/m]: 
    -.218808286E-10,0.275042861E-08   0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.100000000E-10,0.621580247E-08   0.000000000E+00,0.000000000E+00
    0.000000000E+00,0.000000000E+00   0.000000000E+00,0.000000000E+00   0.305849872E-10,0.667529893E-08

 MODAL CHARACTERISTIC IMPEDANCE VECTOR (Z0) [ohms]: 
    0.717364852E+03,-.571157788E+02   0.206355785E+03,-.100694636E+02   0.192306561E+03,-.952327243E+01

 MODAL TRAVEL TIME VECTOR [ms]: 
    0.523702140E+00                   0.340211225E+00                   0.340435741E+00

 MODAL VELOCITY VECTOR [m/s]: 
    0.190948236E+09                   0.293935040E+09                   0.293741191E+09

 -----------------------------------------------------
  SEQUENCE COMPONENT DATA @       60.000 Hz:
 -----------------------------------------------------

 SEQUENCE TRANSFORM MATRIX: 
    0.577350269E+00,0.000000000E+00   0.577350269E+00,0.000000000E+00   0.577350269E+00,0.000000000E+00
    0.577350269E+00,0.000000000E+00   -.288675135E+00,-.500000000E+00   -.288675135E+00,0.500000000E+00
    0.577350269E+00,0.000000000E+00   -.288675135E+00,0.500000000E+00   -.288675135E+00,-.500000000E+00

 SEQUENCE IMPEDANCE MATRIX (Zsq) [ohms/m]: 
    0.199967488E-03,0.142431980E-02   -.386349383E-05,-.196467055E-05   0.363320152E-05,-.236354853E-05
    0.363320152E-05,-.236354853E-05   0.262542031E-04,0.254854709E-03   0.793317265E-05,0.457774463E-05
    -.386349383E-05,-.196467055E-05   -.793102947E-05,0.458145673E-05   0.262542031E-04,0.254854709E-03

 SEQUENCE ADMITTANCE MATRIX (Ysq) [mhos/m]: 
    0.100000000E-10,0.271910686E-08   -.920558983E-10,-.531484977E-10   0.920558983E-10,-.531484977E-10
    0.920558983E-10,-.531484977E-10   0.100000000E-10,0.646119298E-08   -.212514412E-09,-.122695253E-09
    -.920558983E-10,-.531484977E-10   0.212514412E-09,-.122695253E-09   0.100000000E-10,0.646119298E-08

 -----------------------------------------------------
  MINIMUM TIME DELAY AND RECOMMENDED TIME STEP
 -----------------------------------------------------
   
   Minimum Time Delay for the Line    [ms]:     0.340211225
   Maximum Recommended Time Step for the Line [ms]:     0.034021123
   
